# SCADA 功能落地与验收

目标：按成熟度评估清单从上到下逐项落地。每项保留完整范围，功能实现、异常处理和运行验收均完成后才能标记完成；不得以编译通过替代功能验收。

| 顺序 | 功能 | 验收范围 | 状态 |
|---|---|---|---|
| 1 | 可视化组态 | 拖拽、缩放、工业图元、属性及测点绑定、多画面导航、弹窗、撤销重做、草稿保存、版本冲突、校验、预览、发布及独立运行 | 已落地并通过本地验收 |
| 2 | 设备对象与模板 | 测点/报警/面板模板、实例化、地址参数、批量实例、模板升级和冲突处理 | 已落地并通过本地验收 |
| 3 | 协议与接入 | OPC UA、Modbus RTU、S7、变量浏览/导入、采集诊断、远程网关 | 协议、远程采集/工程/控制、离线报警及管理页面已通过本地验收；Windows 部署包及预演已验证，提权 SCM、实机与长稳验收待完成 |
| 4 | 计算与脚本 | 计算测点、表达式、累计量、运行小时、能耗积分、受限事件/定时任务 | 已落地并通过本地验收：表达式计算测点；累计器（脉冲回绕/复位、流量积分）、运行小时与维护提醒、能耗分时积分、班/日/月复位快照、断电续算；受限定时脚本（白名单读写、步数/超时上限、写测点走 Control 与审计）（见 `calc-jobs.md`）；事件触发脚本、网关侧计算未做 |
| 5 | 报警管理 | 分区、暂挂及恢复、抑制、备注、统计、通知、值班和升级 | 已落地并通过本地验收：ISA-18.2 状态、暂挂/条件抑制/停用、处理时间线、邮件/webhook/短信按等级+区域+班次路由与未确认升级、抖动/洪水/KPI（见 `alarm-management.md`）；短信仅通用 HTTP 适配，需实网通道验证 |
| 6 | 历史可靠性与分析 | 持久缓冲、失败补传、丢数告警、质量区间、时间加权统计、历史回放 | 部分实施：分段轮转与损坏尾部已落地；满盘/断电实机验收仍待；质量区间、时间加权统计、回放待完成 |
| 7 | 现场操作流程 | 设备面板、许可状态、去重、执行及未知状态、独立反馈、配方和部分失败处理 | 待实施 |
| 8 | 权限与审计 | 分区/设备/测点授权、自定义角色、撤销会话、登录保护、完整审计 | 已落地并通过本地验收：区域/设备/测点授权、自定义角色、撤销会话、登录保护、配置差分与拒绝/失败审计（见 `authorization.md`）；画面/网关/模板按全局配置权限管理 |
| 9 | 工程管理 | 项目打包迁移、版本比较、发布校验、环境隔离、回滚和并发编辑 | 待实施 |
| 10 | 报表 | 模板、班报/班次、定时生成投递、运行/停机统计和跨测点指标 | 待实施 |
| 11 | 运维与高可用 | 完整备份恢复、磁盘/积压告警、诊断包、升级回滚、主备切换和同步 | 部分实施：备份恢复已演练、告警与诊断包已落地；缺升级回滚、主备切换 |


## 第 4 项计算扩展（2026-10-24）

- 先评估现有表达式引擎再选型：它无 IO、有结构上限，且已与质量/版本/授权集成，故在其上扩展“赋值语句序列 + 步数/墙钟预算”，未引入 Roslyn/JS/Lua（理由与对比见 `calc-jobs.md`）。
- 新增计算任务四类：累计器（脉冲满量程回绕、计数复位、异常跳变丢弃；流量梯形积分）、设备运行小时（运行时长、启停次数、维护阈值提醒与“维护完成”）、能耗积分（尖峰平谷分时、跨零点）、受限定时脚本。
- 坏质量策略显式可选（沿用最后好值/跳过/按 0），超过最大间隔不桥接；按班/日/月复位前写快照；状态每 10 秒及复位、停机时落盘，重启后继续且不把停机时长计入。
- 输出自动维护为只读派生测点（新 `TagKind.Derived`），接入实时、趋势、报警、报表和画面；被引用时不能删除。
- 脚本只读写白名单测点；写现场以保存人身份执行，保存与运行时都核对 Control 权限，经控制命令服务下发并记审计，仅值变化时写。
- 接口套用区域权限（View/Configure/Control）与差分审计；前端新增“计算任务”页面。
- 第 0 步同时修正：报警通知改为持久化发件箱，首次通知也按退避重试（默认最多 5 次），重启续发，最终失败写时间线并在 `/health`、诊断包可见；去重键 + 条件抢占防止升级扫描与手动触发并发重复发送。
- 验收（Linux 本机）：后端 382 项中 381 项通过（引擎 137、网关 61、服务端 109、采集 74/75；唯一失败为 OPC 实服务器连接用例，改动前同样失败）；前端类型检查与构建通过；Playwright（chromium）40 项中 38 项通过，新增 `calc-jobs.spec.ts` 通过，失败的 RTU 串口大小写（Windows 语义）与网关命令崩溃回执两项改动前已失败。
- 状态：已落地并通过本地验收；长时间运行下的累计精度、真实计数器回绕与实机断电尚未现场验证。

## 第 5 项报警管理（2026-10-24）

- 状态：未确认/已确认/已恢复未确认/正常；暂挂（限时、必填原因、到期自动解除并重新报警）、条件抑制（含“设备停机”）、规则停用（必填原因、差分审计）。
- 确认可附备注，按报警实例保留处理时间线（触发、确认、备注、暂挂、抑制、通知、升级、恢复）。
- 通知通道（SMTP、通用 webhook、通用短信 HTTP 网关，可插拔）凭据加密脱敏；路由按等级、区域、班次分发，webhook 按区域分流；未确认超时升级。
- 恢复延时补全抖动抑制；抖动标记、10 分钟洪水提示；KPI 接口与“报警分析”页（每小时/每操作员、洪水占比、Top N、长期驻留、操作员负荷）。
- 新接口全部套用第 8 项区域授权；迁移只追加列和表。
- 验收（Linux 本机）：后端 369 项中 368 项通过（引擎 125、网关 61、服务端 108、采集 74/75；唯一失败为 OPC 实服务器连接用例，改动前同样失败）；前端类型检查与构建通过；Playwright（chromium）39 项中 36 项通过，新增 `alarm-management.spec.ts` 通过，失败的 RTU 串口大小写（Windows 语义）、网关命令崩溃回执两项改动前已失败，网关迁移一项单独重跑通过。
- 状态：已落地并通过本地验收（含进程内 webhook/SMTP 模拟投递）；实网邮件/短信通道未验证。

## 第 8 项资源级授权与审计（2026-10-24）

- 新增区域（车间）、设备归属区域、计算测点显式区域或按输入区域推导；自定义角色 + 用户按区域授权，与 Viewer/Operator/Admin 并集生效，新增 `None` 角色。
- HTTP（实时/历史/报表/报警/控制/画面动作/设备/测点/规则/计算/诊断/OPC/导出）按对象区域过滤或 403；SignalR 订阅与每次推送、报警通知按连接用户过滤；网关下发、工程回执与 OPC 导入落库按库复核。
- 操作日志新增目标与字段级差分（口令打码），记录被拒绝与失败的写操作；系统管理增加“区域与角色”、用户“区域授权”、日志差分查看；菜单与按钮按权限隐藏/禁用。
- 迁移 `AddAreasRolesAndAudit` 只追加列与新表，旧库设备进入默认区域，内置角色行为不变。
- 状态：已落地并通过本地验收。

## 第 6 项历史暂存生产化阶段（2026-10-24）

- `HistorySpool` 改为 `_spool/history-spool-*.ndjson` 分段轮转（`HistorySpoolSegmentBytes` 默认 4MB，`HistorySpoolMaxBytes` 默认 16MB）；Drain 按遗留单文件 → 分段序号顺序补传，整段成功后删除。
- 损坏行跳过并计入 `CorruptLines`；文件末尾半截行写入旁路 `.corrupt` 并截断，不阻断后续好批次。
- Append 前检查历史根目录所在盘可用空间与总容量；默认拒收并计入 `DroppedBatches`；`HistorySpoolDropOldestOnFull=true` 时可删最旧完整段再写（默认 false）。
- `/health` 与诊断包 `historySpool` 增加 `segmentCount`、`corruptLines`；完整备份打包整个 `_spool/` 目录，旧单文件路径还原仍兼容。
- 状态：分段轮转与损坏尾部已落地；满盘/断电实机验收仍待。说明见 `maturity-assessment.md`。

## 第 4 项表达式计算阶段（2026-10-24）

- 新增独立于设备的只读 Double 计算测点、受限数值表达式、拓扑执行、缺失/循环依赖检查及复杂度上限；不运行任意 C#/JavaScript。
- 输入检查设备启用、质量、新鲜度、配置加载时间和计算定义版本。停用或输入失效输出 Uncertain，运算错误输出 Bad，保留旧值并给出原因；历史、报警及浏览器推送过滤排队的旧定义结果。
- 管理页面支持引用插入、无副作用预览、显式版本冲突处理、读取失效提示和离开时取消请求；保存期间锁定表单，不自动重发。计算值接入实时监视、趋势、报表、报警和发布画面，控制接口明确拒绝写入。
- 配置、依赖边与完整前后审计同事务提交。物理测点、设备删除及模板升级删点均检查计算引用，数据库外键兜底并发保护。新增数据库迁移保留旧工程；存在计算定义时拒绝破坏性降级。
- Excel 增加计算定义工作表，原编号映射到目标库实际编号；含计算定义时整体校验并原子提交，缺少输入定义不猜测绑定。完整备份还原保留定义、版本和依赖保护。
- 连续扫描引出的归档问题已有复现与修正：100 次相同扫描加 3 次质量/值变化，原来同一批次写入 103 条，改为仅保留 4 条实际状态记录；缓冲、落盘暂存和失败恢复仍区分处理。
- 本地验证：后端 320 项（采集 75、引擎 99、网关 61、服务端 85）全部通过，比此前新增 47 项；前端类型检查和生产构建通过。最终代码全量 37 项接口/浏览器场景通过（新增计算场景 3 项，约 2.9 分钟），包含真实 OPC 模拟器工程量 48 → 计算 49 → 二级计算 98、历史/报警/发布画面、断源质量、只读控制拒绝、权限和编辑冲突。另验证跨编号 Excel 原子导入、旧库升级、拒绝破坏性降级、带计算定义的完整备份还原，并检查编辑器、状态表和运行画面截图。仍保留 7 类旧传递依赖兼容性警告，未将先前独立进程异常视为已根治。
- 第 4 项剩余：累计量、运行小时、能耗积分的持久状态与断续质量处理、受限事件/定时任务。第 3 项的提权 SCM、实机及长稳门槛继续保留。使用与边界见 `calculated-tags.md`，不标记第 4 项整体完成。

## 第 3 项 Windows 部署阶段（2026-10-24）

- 增加可重复生成的 Windows 发布包，包含安装/卸载/验证脚本和操作文档；不覆盖已有发布目录、服务、配置或数据队列。
- 增加专用配置文件模式、服务名和不启动采集的配置预检。指定文件时不采用环境中的其他网关身份、路径及时间设置；错误输出不含配置值。
- 安装使用虚拟账户，管理员负责程序/数据所有者及 DACL，服务只读程序并可修改独立数据目录；预创建事件源，配置启动与失败恢复。卸载核对归属、正常停止并等待原进程退出，保留队列、密钥与配置。
- 本地验证：后端 273 项（采集 75、引擎 61、网关 61、服务端 76）通过；新增 15 项配置兼容/隔离/拒绝及预检参数测试。Windows x64 框架依赖包发布成功，包内脚本预演、DACL 构造/恢复、模拟 SCM 下归属拒绝、带空格路径的真实进程启动、预检无写入、错误脱敏与崩溃重启保留数据流通过；10 项网关接口/浏览器场景通过。
- 当前进程未提权，未注册真实 SCM 服务；管理员所有者切换、服务账户 DPAPI、SCM 启停/恢复、实机及长稳验证仍为必需验收，不标记第 3 项整体完成。说明见 `gateway-windows-service.md`。CI 增加相同发布/预演步骤，尚未在远端运行。

## 本次重新读取后的推进（2026-10-24）

- 第 3 项：收尾网关管理页面和设备位置迁移，加入一次性密钥、配置摘要/积压/连接状态、管理版本冲突与停用确认门禁；说明见 `gateway-management.md`。修正迁移用例未同步实际拦截的竞态，连续 4 轮和全量浏览器场景通过。
- 第 6/11 项：修复空闲补传失败导致后台退出、已提交批次重放主键冲突、备份还原暂存路径错误和只读 SQLite 探测误改日志模式。暂存备份与追加/补传互斥，先取暂存副本再备份历史数据库；旧包恢复兼容，连续完整备份不碰撞，临时 zip 完成后才发布。
- 验证：后端 258 项通过（采集 75、引擎 61、网关 46、服务端 76），前端生产构建和 34 项接口/浏览器场景通过，网关页面截图已检查。历史新增测试包括故障持续、幂等重放、快照互斥和还原后真实入库/查询。
- 补验中的工作进程退出、追踪文件丢失及最终独立目录下 34 项通过分别保留记录，见 `maturity-assessment.md`；重跑通过不代表这些异常已定位修复。
- 未把这些阶段结果当作完整条目完成：第 3 项仍需 SCM/实机/长稳验收，第 4 项计算与脚本尚未实施，第 6 项分段轮转与损坏尾部已落地、满盘/断电实机验收仍待，质量区间、时间加权分析和回放仍缺，第 11 项仍缺升级回滚和主备。

## 第 1 项交付记录（2026-10-24）

- 实现 12 类图元、属性与测点绑定、多选移动、对齐、尺寸调整、图层、复制粘贴及撤销重做。
- 草稿与发布内容分离保存于配置数据库，带增量迁移、乐观并发检查、发布前引用检查、删除保护及操作审计。
- 发布画面支持 SignalR、快照补读、质量过期提示、导航、嵌套弹窗及服务端限定的控制动作。预览可查看目标草稿，但不能执行控制。
- 新建演示数据库生成可编辑的锅炉总览。水位改用独立寄存器 22/23，避免与频率 5/6 重叠；不自动重写已有项目地址。
- 使用方式见 `screens.md`。

验证：标准 `dotnet test Scada.sln -c Release` 共 61 项通过；`npm run test:e2e` 前端构建及 6 项接口/浏览器场景通过。测试覆盖旧库升级保留设备、示例绑定校验、草稿隔离、发布版本、引用保护、权限、拖拽/尺寸/复制/撤销/保存重开、离开保护、预览、导航弹窗和无效质量显示。截图已进行视觉检查。

## 第 2 项交付记录（2026-10-24）

- 增加设备模板、不可变发布版本和对象实例数据模型及数据库迁移。旧库升级保留已有测点和已发布画面。
- 模板可编辑测点、报警和面板，面板复用现有拖拽编辑器，按逻辑键绑定，实例化时分配实际编号。
- 支持采集设备、基址和相对地址偏移，以及单批 1～100 个对象的预览与原子生成，自动创建测点、报警和面板草稿。
- 升级采用基线/现场/新版三方比较，保留未冲突本地覆盖，要求明确解决字段冲突及移除选择。预览后配置变化会被拒绝应用。
- 新增成员、重建缺失成员、同时改名、面板冲突及引用删除保护均已实现；更新面板草稿与已发布运行面板分离。支持同模板多对象批量升级及保留配置的解除关联。
- 管理接口仅管理员可用，创建、发布、应用及解除关联均有操作记录。说明见 `object-templates.md`。

验证：标准 `dotnet test Scada.sln -c Release` 共 74 项通过；前端生产构建和 11 项接口/浏览器场景通过。包含 100 对象批次、三方合并、原子拒绝、旧库迁移、版本不可变、权限、快捷键保存、批量生成及可视化冲突处理。编辑器与冲突页面截图已检查；补充了异步加载中离开编辑器不会遗留快捷键监听的回归测试。

## 升级回滚记录（2026-10-24）

- 新增 `Upgrade-GatewayService.ps1` / `Rollback-GatewayService.ps1`：升级前把当前发布目录整目录快照到 `VersionRoot\<服务名>\<时间戳>` 并写 `snapshot.json`（原路径、数据目录、程序集 SHA256）；`gateway-service.json` 随身份原样搬迁，数据目录不变。
- 切换通过 SCM `config binPath` 完成，启动后以数据目录里的 `status.json` 匹配网关 ID 作为健康门；失败自动指回原目录并重启，原错误与回退错误一并抛出。
- 回滚即再切换：把 SCM 指到快照目录，快照内清单改写为自身路径供下次升级读取；默认最近一次，`-To` 可选历史版本；执行前核对快照产品/服务名/数据目录/程序集哈希，不一致拒绝。
- 两脚本均带 `-Rehearse` 预演：生成快照、改写清单、计算将执行的切换命令，但不停止服务、不改 SCM。
- 新增 `Test-GatewayUpgrade.ps1` 并入 CI：预演升级与回滚、清单改写、身份/密钥/数据目录延续，以及跨服务、重复接管、版本根嵌套、不存在的快照、数据目录不符与程序集篡改的拒绝路径。

阶段验证：在本机 pwsh 7 下通过全部预演与拒绝分支；SCM 切换、ACL 与自动回退仍需管理员实机验收（本机无管理员权限，未演练）。

## 报警外发记录（2026-10-24）

- 新增 `AlarmWebhookNotifier`：站内推送之外把报警投递到 webhook，采集侧只入队不等待网络。
- 等级过滤（默认 Warning 以上）、同测点同等级冷却去重（默认 60 秒）、恢复事件必发并清除冷却。
- 正文显式 `Content-Length` 且不转义中文，适配现场老式接收端；接收非 2xx 记失败。
- 失败不抛出、不影响报警本身；连续失败 3 次后 `/health` 出现 `alarm_webhook_failing` 并转 degraded。
- `CompositeAlarmNotifier` 让站内推送与外发互不影响：任一通道异常只记日志，不打断另一条。
- 说明见 `docs/alarm-notifications.md`。

阶段验证：`dotnet test Scada.sln -c Release` 共 339 项通过；新增 6 项外发测试（未配置不外发、等级过滤、正文与 Content-Length、冷却与恢复、失败告警、队列溢出计数）。实测：本地接收端收到设备离线报警，`/health.alarmWebhook` 为 `{enabled:true,sent:1,failed:0}`。

## 运维监控记录（2026-10-24）

- `SystemWatch`：每 30 秒评估可用磁盘、历史暂存积压与实时总线积压，超阈值写日志并在状态变化时记录一次；`/health` 返回 `warnings[]` 且状态转 `degraded`，首次请求即计算，不依赖首个周期。阈值由 `Scada:DiskFreeWarnGb`、`Scada:HistorySpoolWarnBytes`、`Scada:BusBacklogWarn` 控制。告警阈值不影响落盘；历史暂存拒收只看独立门槛 `Scada:HistorySpoolMinFreeMb`（默认 512MB，0 关闭检查）。
- 总线丢弃按“本次检查新增”告警，累计值仅展示：否则一次瞬时抖动会让 `degraded` 永久挂住，掩盖后续问题。
- 定时全量备份：维护任务每 24 小时检查一次最新完整包时间，超过 `Scada:FullBackupIntervalHours`（默认 168 小时，0 关闭）就新建；首次启动无包时立即生成。
- CI 增加 `e2e` 作业（windows-latest，`continue-on-error`）：浏览器场景依赖真实 Edge 与 OPC 模拟器，先作观察项，稳定后再改为阻断。
- 诊断包：`POST /api/maintenance/diagnostics` 输出版本与配置计数、健康快照、配置库 `PRAGMA quick_check` 与最近日志；只含计数与状态，不含设备行、口令哈希与密钥；包内保留最近 20 份。说明见 `docs/diagnostics.md`。

阶段验证：`dotnet test Scada.sln -c Release` 共 252 项通过（采集 75、引擎 58、网关 46、服务端 73）；新增 4 项告警测试与 3 项诊断包测试（内容完整性、不含口令哈希/凭据、健康快照反映总线状态）。实测：`DiskFreeWarnGb` 调高后 `/health` 立即 `degraded` + `disk_low`，恢复默认后回到 `ok`；诊断包接口返回 200、603KB，`quick_check=ok`。

## 备份恢复记录（2026-10-24）

- 新增 `BackupService` 与 `/api/maintenance/backups`（管理员）：生成含配置库、历史库、历史暂存、Data Protection 密钥、OPC PKI 与 `manifest.json`（SHA256、数量、版本）的完整 zip；配置库与历史库使用 SQLite 在线备份接口复制，避免拷到写了一半的文件。
- `verify` 解包后逐文件比对大小与哈希，并核对设备、测点、报警规则数量；任一不符返回具体问题列表。
- 过期完整备份按 `Scada:BackupRetentionDays` 自动清理，避免无限增长。
- 恢复流程写入 `docs/backup-restore.md`：停服、保留现场、核对清单、替换、DPAPI 换机限制、启动后核对指标与数据。

阶段验证：`dotnet test Scada.sln -c Release` 共 245 项通过（采集 75、引擎 54、网关 46、服务端 70）；新增 5 项备份测试（内容完整性、篡改检测、路径穿越拦截、还原后配置指纹一致、拒绝覆盖非空目录）。已在隔离目录完成端到端还原演练：源实例生成备份 → `Scada.BackupTool` 离线还原到空目录 → 从还原数据启动服务，设备/测点/规则与管理员登录均一致，记录见 `docs/backup-restore.md`。尚未在真实体量历史库上测备份耗时与磁盘占用，也未实现增量备份与异地副本。

## 权限与会话加固记录（2026-10-24）

- 登录失败限速：同一“用户名 + 来源地址”在 5 分钟窗口内失败 5 次即锁定 5 分钟，返回 429 与 `Retry-After`；成功登录清零。计数仅存内存，重启即清空，用于防在线爆破而非跨重启封禁。
- 登录审计：已知账号的失败尝试（密码错误 / 账号停用）与成功登录写入 `OperationLog`；未知用户名只写服务端日志，避免审计表被刷量污染。
- 会话撤销：`SessionRegistry` 在实时连接建立时登记用户、角色与 `credentialsVersion` 快照；管理员改角色、停用、重置密码、删除用户时立即断开该用户全部连接；`SessionReaper` 每 15 秒兜底处理直接改库造成的失效会话。
- 前端：实时连接关闭后重新确认登录态，令牌失效时由既有 401 拦截器统一登出。

阶段验证：`dotnet test Scada.sln -c Release` 共 240 项通过（采集 75、引擎 54、网关 46、服务端 65），失败 0；`npm run build` 通过。尚未实现区域/设备/测点级的资源授权，仍是第 8 项的主体缺口。

## 可靠性加固记录（2026-10-24）

- 网关持久队列：多个存储实例并发写入改为按数据库文件串行 + BUSY/LOCKED/READONLY 退避重试，`busy_timeout` 兜底跨进程争用。修复前该分支 3 项测试稳定失败（并发写抛 `SQLite Error 8`），现有网关测试耗时由 22s 降至 5s。
- 历史写入：失败批次改为追加到 `data/history/_spool/history-spool.ndjson`，按原序补传、成功才删除，重启自动续传；暂存上限 16MB，超限计数拒绝。内存回放仅作为数据库与磁盘同时不可写时的最后兜底。
- 实时总线：队列满时不再静默挤掉旧数据，改为拒收并累计 `DroppedTotal`；写入服务按周期上报新增丢弃量。
- `/health` 增加 `busDropped` 与 `historySpool`（积压字节、已落盘批次、拒收批次），便于接入积压告警。
- 新增 `.github/workflows/ci.yml`：后端还原/构建/全量测试 + 前端类型检查与构建，覆盖 push 到 `main`、PR 与手动触发。

阶段验证：`dotnet test Scada.sln -c Release` 共 234 项通过（采集 75、引擎 54、网关 46、服务端 59），失败 0；`npm run build` 通过。真实断电/满盘/慢盘验收、暂存分段轮转与积压告警阈值仍待实施。

## 基础阻断项处理

- 标准 .NET 构建阻断已修复；仍有 7 条旧传递依赖的兼容性警告，未屏蔽检查。
- 已修复工程量反算和回读不匹配误报成功；过期排队命令取消，已开始命令超时返回结果未知，不自动重发。
- 已修复稳定超限延时报警与重启时误关闭测点报警，并加入后台引擎回归测试。
- HTTP 请求在用户停用、角色变更或密码重置后拒绝旧令牌；已有 SignalR 连接的即时撤销及周期兜底已在会话加固阶段实现，资源授权随第 8 项继续完善。

## 第 3 项阶段记录（2026-10-24）

- 增加 Modbus RTU 和 Siemens S7 驱动及协议路由，设备页面显示串口或 CPU/机架/插槽配置；连接测试支持对应地址。
- RTU 共用物理串口仲裁，轮询、控制及测试按帧串行执行，队列超时不发送；验证 CRC、响应站号、功能码、数量、异常及写入回执。
- S7 支持 DB/M/I/Q、字节与位地址、按区和 DB 分组读取、原生位写入及数值写入，输入区只读。
- 测点、模板、实例化/升级、Excel 导入统一检查协议和地址。Excel 增加 DB/位字段，保留旧格式兼容；修复被跳过的非法导入行仍可能修改已有实体的问题，以及 16 位 BADC 回读未换序的问题。
- 新迁移保留旧配置，正确保存 CPU/插槽零值。使用方式和验证边界见 `protocols.md`。
- 本次 RTU/S7 阶段之后继续实现 OPC UA，记录见下节。完整采集诊断和远程采集网关仍待实施；RTU/S7 仍需真实硬件验收。

阶段验证：标准 `dotnet test Scada.sln -c Release` 共 91 项通过（采集 43、引擎 45、服务端 3）；`npm run test:e2e` 前端生产构建、标准后端构建及 15 项接口/浏览器场景通过。新增真实 TCP 上的 S7 协议仿真、RTU 报文/总线仲裁测试、Excel 新旧格式与非法行隔离、S7 模板实例化及升级、配置页面操作。S7 与 RTU 配置截图已检查。标准构建仍有原有 7 条传递依赖兼容警告，未屏蔽。

## 第 3 项 OPC UA 阶段记录（2026-10-24）

- 使用 OPC Foundation SDK 2.0.1 实现 OPC UA 轮询、7 种标量类型读写、NodeId 与命名空间 URI 解析、质量及源时间戳。单点坏质量保留最近正常值并标坏，不伪装为正常零值；写入回读质量或工程量异常返回结果未知，不自动重发。
- 实现明确的安全模式及策略选择、服务器证书信任/撤销、客户端公钥下载和用户名密码身份。凭据受 Data Protection 保护，接口不返回明文或密文；Windows 密钥受服务账户 DPAPI 保护。修复中文机器名导致应用 URI 与证书不匹配的问题。
- 实现对象目录浏览、服务器会话分页、变量元数据与类型限制提示，以及选点、命名、只读默认值、预览和批量原子创建。游标与预览有用户归属、数量上限和过期回收；应用时再次检查设备配置、名称和服务器元数据。
- 设备和测点配置、连接测试、模板 NodeId 占位符及 Excel 第 18 列贯通；保留旧 15/17 列导入兼容。新迁移保留已有配置。
- 增加独立本地 OPC UA 模拟器和测试启动流程。使用方法、证书及备份迁移边界见 `protocols.md`。

验证：标准 `dotnet test Scada.sln -c Release --no-restore` 共 106 项通过（采集 56、引擎 45、服务端 5）；`npm run test:e2e` 前端生产构建、后端及模拟器构建、20 项接口/浏览器场景通过。包含真正 SDK 服务器的 TCP 读写与分页、坏节点、源时间戳、证书拒绝/信任/撤销、正确及错误密码、游标归属、权限拒绝、导入原子性及过期预览、界面选点创建、密码留空保留与明确清除。连接编辑器和变量浏览截图已检查。标准构建仍有原有 7 条传递依赖兼容警告，未屏蔽。

这些结果属于 `codex/scada-capabilities`，本地 `main` 仍为 `936d189`；不能将本分支测试结果视为 `main` 的验收。产品差距与生产验收重点见 `maturity-assessment.md`。

## 第 3 项采集诊断阶段记录（2026-10-24）

- 增加与采集任务共用的诊断快照，包含任务状态、当前操作、连接与读取分开计数、质量分布、实际读取分组、命令队列、最近成功/失败和预计重试。
- 增加逐点原始值、工程量、质量、龄期、源时间及最近正常时间，支持搜索、质量筛选、过期筛选与分页；保留最近 200 条事件和 120 批采样，计算耗时平均/最大/P95。
- 管理员可请求在当前轮询及排队命令之后串行重连，保留在途写入，不自动重发；诊断 JSON 导出包含完整测点列表，不包含凭据。请求重连有操作审计。
- 修复遗漏读取结果仍保留正常质量、工程量异常缺少错误原因、连接成功但持续读取失败不增加退避、清空测点后旧在线状态残留的问题。配置尚未重载完成时拒绝新控制写入。
- 任务异常停止可在诊断中识别并通过请求重连触发重建。统计随任务重建重新计数，尚未作为持久指标或完整运维诊断包。使用及验证边界见 `collector-diagnostics.md`。

验证：标准 `dotnet test Scada.sln -c Release --no-restore` 共 113 项通过（采集 63、引擎 45、服务端 5）；`npm run test:e2e` 前后端及模拟器构建、24 项接口/浏览器场景通过。新增采集故障分类、遗漏结果、过期数据、配置等待、重连与在途写入串行、队列过期指标及旧状态清理测试；真实 OPC 连接验证分组、原始值与工程量、质量筛选、权限、无凭据导出及重连审计，浏览器覆盖诊断操作和关闭后取消请求/停止刷新。诊断截图已检查。原有 7 条传递依赖兼容警告仍在。

## 第 3 项网关持久传输组件阶段记录（2026-10-24）

- 增加网关协议模型、独立 SQLite 存储库及上送组件，持久保存安装数据流、序号、配置版本、完整包、摘要及确认进度。确认前不删除数据，队列满时不裁掉旧包；拒绝错误确认、损坏包及误指向其他数据库。
- 采集循环支持可选批次持久接口，提交后才更新缓存与发布。通信异常也可保存，队列故障时诊断暂停；写后回读持久记录失败不重发现场命令。中心现有历史流程尚未改为持久缓冲。
- 增加命令预留、一次开始、过期拒绝、终态和回执日志，只有持有独占进程租约才可恢复；已开始而未完成的命令恢复为未知，不自动重发。
- 上送组件使用 HTTPS，禁止自动重定向，校验确认的数据流和队首序号。真实 HTTP 测试覆盖确认丢失后同包重试、失败响应、错误确认和超时。
- 这是网关组件阶段，中心认证/会话、持久收件箱、设备分配与配置下发、独立网关进程、远程控制/工程操作和管理界面仍待贯通。完整交付范围与当前边界见 `remote-gateway.md`，不得据此标记远程网关或第 3 项完成。

验证：标准 `dotnet test Scada.sln -c Release --no-restore` 共 138 项通过（采集 63、引擎 45、服务端 5、网关 25）；`npm run test:e2e` 前后端及模拟器构建、24 项接口/浏览器场景通过。网关测试包含实际采集任务、SQLite 文件重开和真实 HTTP 连接；尚未覆盖独立网关进程崩溃、生产中心接收、端到端补传或现场验收。原有 7 条传递依赖兼容警告仍在。

## 第 3 项网关中心接入阶段记录（2026-10-24）

- 增加独立网关身份、一次性随机密钥及摘要存储、停用/轮换和审计，实际 HTTPS 校验与显式回环测试选项；网关与普通用户认证隔离。
- 增加进程/数据流握手、持久会话租约和心跳，重试握手幂等，旧会话、过期租约和撤权身份不能继续调用。
- 增加设备采集位置迁移、配置版本、按网关下发和应用确认。原有设备迁移后仍为本地；远程设备不会启动中心驱动，切换前要求旧任务真实退出及旧网关确认停用配置。
- 增加中心持久收件箱，事务提交后才确认、按流顺序消费、容量拒绝、去重、摘要/归属/乱序检查及单流失败保留重试。归档遵守版本快照与策略，幂等写历史后再推进处理进度；旧数据和旧配置不进入当前实时/报警输入。
- 设备列表显示采集位置。管理界面、独立网关进程、远程控制及工程操作仍待贯通；相关远程操作显式拒绝，不误用中心的连接参数。完整范围见 `remote-gateway.md`。

验证：标准 `dotnet test Scada.sln -c Release --no-restore` 共 148 项通过（采集 65、引擎 46、服务端 12、网关 25）；前后端及模拟器构建和 27 项接口/浏览器场景通过。包含租约到期、TLS 默认拒绝 HTTP、身份隔离、密钥轮换、已提交历史的失败重试、服务重建恢复、单流故障隔离、限额、真实中心 API 的配置/分配/上送/补历史，以及旧库保留本地配置。尚未完成独立网关进程与现场验收。原有 7 条传递依赖兼容警告仍在。

## 第 3 项独立网关进程阶段记录（2026-10-24）

- 增加独立 `Scada.Gateway.Host`，主动连接中心、心跳续约、条件更新配置，复用现有驱动和批次持久记录；已接入 Windows 服务生命周期，运行说明见 `gateway-deployment.md`。
- 离线配置由网关持久密钥保护，绑定中心/编号及密钥摘要。已确认配置可在断网重启后继续采集；撤权或会话冲突先持久阻止离线启动，再取消并等待采集退出。
- 配置切换前撤销旧版离线启动许可，等待旧 I/O 真正退出、保存和启动新版后才确认。正常退出先停采再 goodbye，目录进程锁保持到旧 I/O 退出；崩溃不自动抢占中心活动租约。
- 队列满时保留旧包并暂停，补传释放积压后监督恢复。状态文件提供数据流、版本、心跳交换、队列及设备错误，不含密钥或 OPC 密码。

验证：标准 `dotnet test Scada.sln -c Release` 共 155 项通过（采集 65、引擎 46、服务端 13、网关 31）；`npm run test:e2e` 前端、中心、模拟器和网关构建，以及 28 项接口/浏览器场景通过。真实独立进程覆盖 OPC 工程量、断网强制结束/重启、补历史、双进程拒绝、队列满及恢复、配置停用/迁移和撤权后离线不采集；隔离测试验证慢旧 I/O 期间不提前确认、撤权先落盘及停止前不释放锁。首次全量曾有一次 15 秒恢复检查超时，随后相同顺序重跑、连续三轮及最终全量未复现；根因尚未确定，详见 `remote-gateway.md`。原有 7 条兼容警告仍在。

## 第 3 项网关控制与回执阶段记录（2026-10-24）

- 中心在下发前持久保存命令、原会话/安装数据流、配置、账户和期限；同编号/同内容重试返回原结果，变更账户或内容不能新增执行。操作员只查询自己的命令，管理员可查询全部，接口不暴露会话或执行令牌。
- 网关先落盘预留，再在线申请有期限的执行授权，保存开始状态后进入实际驱动。授权时重新校验当前配置、设备、可写范围、操作账户及租约；旧会话不能执行新控制，配置切换、撤权和停止会取消在途命令。
- 回执先在网关保存，再提交中心并等待明确确认。丢确认只重传原回执；授权前中断归为未下发，已开始后重启归为未知，不自动执行。中心临时未知状态允许持久迟到回执对账，已确认回执不能改写。
- 实时监视和运行画面均传递命令编号并提供回执查询。请求失败保留原编号；普通本地命令的持久状态、设备许可及独立反馈仍保留在第 7 项范围。
- 实际 TCP 计数发现原客户端在 PLC 写确认丢失后重发了一次。已移除该依赖，改为可取消且不重试的直接收发，校验事务号、协议、站号、长度、功能码和写响应；保持原有编码、工程量和回读逻辑。控制说明见 `remote-control.md`。

验证：标准 `dotnet test Scada.sln -c Release` 共 179 项通过（采集 75、引擎 46、服务端 22、网关 36）；`npm run test:e2e` 构建和 29 项接口/浏览器场景通过。新增实际独立网关到 TCP 服务器的写报文计数，覆盖重复编号、工程量、画面请求、浏览器回执、丢授权/回执/PLC 确认、离线过期及执行中崩溃重启；另覆盖中心重建、用户取消、账户/配置变化、旧会话、迟到回执、错误授权及日志满拒绝。回执截图已检查。先前一次尚未定位根因的恢复检查超时继续按 `remote-gateway.md` 记录跟踪，原有 7 条兼容警告未屏蔽。

## 第 3 项远程工程操作阶段记录（2026-10-24）

- 设备测试、OPC 浏览/元数据/导入，以及诊断分页、完整导出和重连均路由到实际采集网关。停用且尚无测点的设备也可测试和浏览，导入应用在远程元数据复核后才开启中心写事务。
- 增加绑定网关、会话、配置、账户及期限的在线工程请求；能力协商保留旧版采集/补传兼容，权限及范围变化后拒绝旧结果。限定在途数量和报文大小，取消及配置切换等待实际工程 I/O 退出；丢回执确认只重传结果。
- 证书页面可选择中心或具体网关，独立读取、信任/撤销及下载公钥。页面切换清空旧查询，中心再次校验预期网关，防止迁移期间将已确认的修改改投其他位置。修改及重连保留请求、指纹和结果审计。
- 工程请求不跨进程重启持久保存，不离线积压后自动执行。修改请求超时或断线后须查询实际状态，不能假定未执行；重连返回接受请求，不代表现场已经重连。说明见 `remote-engineering.md`。

验证：标准 `dotnet test Scada.sln -c Release` 共 199 项通过（采集 75、引擎 46、服务端 32、网关 46）；`npm run test:e2e` 构建及 30 项接口/浏览器场景通过。真实网关与 OPC SDK 服务器验证证书隔离、指纹及下载、游标归属和分页、导入复核、测试原始值、诊断和重连；新增取消、丢回执确认、慢工程 I/O、能力/权限/配置/期限和中心重建回归。控制/工程真实进程场景连续三轮通过，证书页面截图已检查。

本阶段完整回归曾有一次断网恢复时网关异常退出，后续单独、连续三轮及最终全量未复现，根因尚未确定；已补充安全的失败类型/位置及进程退出码。此项与先前队列恢复超时分别记录在 `remote-gateway.md`，不能据重跑通过称为已修复。原有 7 条兼容警告仍在。

## 第 3 项网关设备离线报警阶段记录（2026-10-24）

- 中心持久保存按设备归属的健康证据、会话/配置、源时间及待报警起点。当前心跳和新鲜遥测共同驱动通信故障、失联/租约过期、缺少状态及配置未确认的判断；支持连续故障延时和首次/配置切换宽限。
- 活动事件按设备及网关持久去重，中心重启保留事件和待报警起点。只有当前会话/配置的新鲜证据可恢复，旧状态、旧包及未来时间不能误恢复；变量 Bad 质量与设备通信失败分别处理。
- 确认保留在原事件，恢复后再故障生成新事件。停用、删除、无测点和迁移关闭旧事件并保存原因；迁到网关时也处理遗留本地离线事件。页面增加采集位置和结束原因，活动查询不再隐去持续超过一天的事件。
- 远程控制使用同一会话和配置绑定的健康证据，并要求更新鲜的采集时间，防止新会话复用旧在线状态。具体时序和运行边界见 `gateway-device-alarms.md`。

验证：标准 `dotnet test Scada.sln -c Release` 共 218 项通过（采集 75、引擎 48、服务端 49、网关 46）；`npm run test:e2e` 前端、中心、模拟器和网关构建及 31 项接口/浏览器场景通过。新增实际租约到期后的页面确认、恢复及停用关闭，独立 OPC 网关验证撤销信任后报警及重新信任后恢复；单测覆盖重建、去重、旧/未来证据、旧配置、多设备、通知失败、迁移、旧库保留及超过一天的活动查询。页面截图已检查，原有 7 条兼容警告仍在。

本阶段一次控制测试等待了网关本机恢复，却尚未等待中心收到新鲜恢复证据，因而被正确拒绝新控制。现按中心实际状态推进下一条测试命令，保持不重发和物理写次数检查；两项历史偶发问题仍按 `remote-gateway.md` 跟踪，没有据此宣布修复。

第 3 项仍在实施，继续贯通网关管理界面，并完善安装运行、各协议现场互操作和故障验收；第 4～11 项待实施。当前结果不代表产品已完成 SCM 安装、规模、长期运行、真实满盘/掉电或现场验收。
