# 工程管理：工程包、版本快照与回滚

入口：组态配置 → 工程管理（`/config/project`），接口前缀 `/api/project`，需要 Configure 权限。

## 工程包格式

`GET /api/project/export` 导出 JSON：`format`、`exportedTs`、`sections`。各段为 `areas`、`roles`、`devices`、`tags`、`calcJobs`、`alarmRules`、`reportTemplates`、`objectTemplates`、`screens`，每项为 `{ key, areas, data }`。

- 数据库自增编号不入包，引用一律改用自然键：区域、角色、设备、计算任务、报表/对象模板、画面用名称；测点用 `设备名/测点名`，无设备时为 `@测点名`；报警规则用 `测点键|类型|序号`。
- 引用字段命名为 `xxxRef`，测点组用数组（`readTagRefs`/`writeTagRefs`）；表达式与脚本中的测点引用写为 `#{测点键}`，导入时换回目标库编号。
- 不入包：派生测点（导入后由计算任务重新生成）、对象实例、网关与通知通道（环境对象，按名称匹配，目标环境没有时置空并给出警告）、用户及其授权分配、OPC 密码、停用（OutOfService）状态、各类修订计数、运行数据。

## 导入（发布）

1. 上传文件 → `POST /import/preview`：给出每项动作（新增/覆盖/跳过/改名新增/删除）和字段级差异、校验错误、越权项，以及当前配置的内容哈希 `baseSha`。
2. 冲突（同键已存在且内容不同）默认跳过，可全局或逐项改为覆盖或改名（追加 `_导入`、`_导入2`…）。改名会级联到依赖它的键与引用。
3. `POST /import` 必须携带预览时的 `baseSha`；预览后配置被他人修改则返回 409，需重新预览。
4. 应用在一个事务内按依赖顺序执行，沿用各实体原有校验（表达式、循环依赖、脚本白名单等）。任一项失败或越权：整体回滚，返回 400/403，并记失败/拒绝审计。
5. 成功后：若当前配置与最近快照不同先存 `pre-import` 快照，再存 `import` 快照；写一条 `Project` 操作日志，含全部差分。

预览本身就是在事务中真实执行后回滚，因此预览与发布的校验结果一致。项目操作在进程内串行执行。

## 版本快照与回滚

- 种类：`manual`（手动）、`import`/`pre-import`、`rollback`/`pre-rollback`、`screen-publish`（画面发布后自动）。快照为完整工程包，记录内容哈希、作者、时间和摘要。
- 比较：`GET /diff?from=<id|current>&to=<id|current>`，任意两版本。
- 回滚：`POST /versions/{id}/rollback/preview` 给出影响（包括将删除的对象），确认后 `POST /versions/{id}/rollback {baseSha}`。回滚是镜像应用：目标版本没有的对象会被删除。被对象实例绑定的设备或画面拒绝删除，整体回滚失败。
- 下载快照原文需全局 Configure。

## 工作流选择：离线编辑后发布

选择“离线编辑 + 导入即发布”，不做逐对象草稿/发布：

- 运行时采集、计算、报警直接读取配置实体，草稿态需要为每类实体维护双份模型并改造所有运行组件，侵入大、风险高；
- 工程包 + 预览 + 原子应用 + 自动前后快照已覆盖“先改后审、一次生效、可回退”的核心诉求，且同一机制也用于跨环境迁移；
- 画面已有自身的草稿/发布，发布时自动快照，纳入同一版本线。

代价：在线页面的直接修改即时生效，不经草稿；多人并发只做预览后变更检测（409），不做合并。

## 权限与审计

- 导出与预览/比较结果按区域可见性过滤，返回隐藏条数；区域内对象需对应区域 Configure，全局对象（区域、角色、模板、画面、无区域测点等）需全局 Configure。计算任务写测点另需 Control。
- 导出、快照、导入、回滚均写审计；拒绝和失败也记录。

## 已知限制

- 报警规则以序号作键，同一测点同类型规则顺序变化会被视为修改。
- 无区域的计算测点需要全局权限才能导入。
- 包格式只有当前版本，未来格式变更需要迁移器；大工程包性能未实测。
