# 远程采集网关：实施范围与阶段记录

第 3 项仍在实施。当前已有独立网关进程、受保护的离线配置、驱动采集和断网补传，以及中心认证、租约、配置分配、持久收件箱、历史/实时分流、远程命令/回执和远程工程操作；**设备离线报警和网关管理界面尚未贯通**。不能把当前阶段测试通过视为完整远程网关已经交付，也没有改变第 4～11 项的范围。运行方式见 [网关部署说明](gateway-deployment.md)，控制语义见 [远程命令与回执](remote-control.md)，浏览、证书及诊断见 [远程工程操作](remote-engineering.md)。

## 完整交付要求

| 范围 | 最终行为及验证要求 | 当前状态 |
|---|---|---|
| 身份与会话 | 网关主动通过 HTTPS 连接中心，身份与普通用户令牌隔离；密钥只展示一次，可轮换/停用；会话有租约与代次，旧进程失去授权后不能领取新控制 | 中心认证、密钥、租约、进程撤权停采及新控制授权隔离已实现 |
| 设备与配置 | 分配本地或指定网关采集，防止重复采集/控制；配置有版本、确认和受保护的离线副本；地址、凭据和证书归属正确 | 配置下发、应用确认、条件更新、离线保护及按网关范围的证书操作已贯通 |
| 独立进程 | 独立运行及服务部署，复用 Modbus TCP/RTU、S7、OPC UA 驱动；网络故障时继续按已确认配置采集，授权撤销或会话冲突时停止不再有权限的工作 | 独立进程、驱动复用、离线恢复、异常监督已实现；已接入 Windows 服务生命周期，系统服务安装与现场验收待完成 |
| 持久传输 | 本地提交后发布，按数据流/序号有序补传；中心持久接收、幂等处理后确认；旧批次补历史但不能覆盖新的实时值或触发过期报警 | 双端持久队列、确认、历史/实时分流及真实进程断网补传已验证 |
| 控制闭环 | 仅在线且配置已确认时接受命令；有期限、预留、执行授权、落盘及回执；重复请求不重复执行；过期不执行，重启时已开始命令报告未知；不得离线积压后自动执行 | 中心/进程状态机、授权、实际驱动执行及页面回执已贯通；真实设备及其它协议控制互操作待验 |
| 远程工程操作 | 测试读取、OPC 浏览/元数据/导入、证书和诊断操作送到实际采集网关，不能误用中心主机的端口或证书 | 在线请求、浏览会话、导入复核、独立证书库、诊断分页/导出及重连已接入；不离线排队或跨重启重放 |
| 管理与运维 | 网关状态、最后心跳、配置版本、设备数量、队列积压、最旧未确认时间、错误、密钥操作和审计；配置迁移保留原有本地设备 | 中心 API、审计、迁移、进程状态文件及监督恢复已实现；管理界面和完整安装运维待完成 |
| 验收 | 独立进程与真实 TCP/HTTP 链路，覆盖断网、恢复、进程崩溃、确认丢失、重复和乱序、旧会话、撤权、迟到命令、队列满、配置变化及历史补传；现场/长稳/规模另验 | 已验证 OPC 采集、断网补传、积压/停采恢复，以及 TCP 控制计数、丢授权/回执/PLC 确认、过期与重启未知；现场及长期验收待完成 |

## 已实现的持久队列

`Scada.Gateway` 当前是库项目。`GatewayAgentStore` 为网关安装生成并持久保存 `StreamId` 和全局递增序号，使用独立 SQLite 文件，不复用中心配置数据库。

- 采集批次包含设备 ID、配置版本摘要、工程量、质量、采集时间及可选源时间。单批最多 5000 点，拒绝重复测点 ID、非法质量、非有限数值等无效内容。错误文本截断为最多 1000 字符，不因诊断文本过长而丢弃测量。
- 采用 WAL、每连接 `synchronous=FULL` 及显式写事务，包内容、序号和积压计数一起提交。每次访问独立打开连接，多个设备并发写入仍按事务分配连续序号。
- 队列同时保存精确 JSON 和 SHA-256；重试发送同一份内容。读取发现校验不符时停止发送，不自行删除或重建队列。
- 只有数据流和队首序号均匹配的确认才删除该包；重复确认幂等，越过队首或错误数据流的确认被拒绝。确认后重新打开存储，序号继续递增。
- 待发送 JSON 默认限额 256 MiB，满时拒绝追加，不裁掉旧数据。该限额是待发送包的 UTF-8 字节数，不是 SQLite 数据库、空闲页、WAL、命令日志及配置的总磁盘限额。具体离线容量仍需按点数、周期和变化量测算。
- 使用数据库应用标识及版本检查，拒绝误指向已有其他数据库或不受支持的版本，不自动覆盖旧文件。错误或损坏的数据不会通过自动清空来“恢复”。

`GatewayTelemetryUploader` 每次尝试只发送队首包，在得到匹配确认前保留本地记录。它使用正常的系统 HTTPS 证书验证，不自动跟随重定向；只有明确启用测试选项时才允许回环 HTTP。身份、会话及包摘要放在请求头，地址不允许携带用户名、密码、查询参数或片段。响应读取也受超时和 4 KiB 确认大小限制。

上送组件的丢确认与超时测试使用测试服务器；独立网关进程另通过实际中心 API 和 OPC UA 模拟器验证采集、网络中断、崩溃重启、队列积压及历史补传。

## 独立网关运行进程

`Scada.Gateway.Host` 主动连接中心，不监听入站管理端口。网关校验配置中的设备归属后，克隆为自己的本地驱动配置，复用现有采集引擎及四种驱动；上送工程量，不在中心重复计算倍率和偏移。OPC PKI 位于网关数据目录，中心的信任操作不会自动改变现场证书库。

离线配置通过持久 Data Protection 密钥保护，并绑定中心地址、网关编号及当前密钥摘要。更换中心或编号不能直接接管已有队列。离线启动必须持有已被中心确认的配置，且没有持久撤权标记、密钥没有变化；新安装或换密钥必须先在线确认。

收到新版配置先取消旧版的离线启动许可，再等待旧采集任务实际退出；新配置安全保存并启动后才心跳确认。切换期间继续续约，但不提前报告新版已应用。配置无效时停止采集。条件请求使用 `If-None-Match`/`ETag`，未变化返回 304，避免重复下发凭据和重建驱动。

连接中断与明确拒绝分开处理：网络不可达时继续按受信配置采集并保存队列；401、403 或 409 拒绝使进程先持久保存阻止离线恢复的状态，再取消并等待采集退出。重启也保留该限制，只有重新获得配置并由中心确认后解除。中心无法联络期间发生的远程撤权须等通信恢复才可被网关获知，这也是保留离线采集的边界。

每个安装目录以操作系统独占文件句柄防止双进程。正常停止必须等真实驱动 I/O 退出后才发送当前会话的 `goodbye` 并释放句柄；崩溃后句柄由系统回收，中心租约仍等待过期或管理员释放。新进程不因曾经使用过同一目录就自动抢占另一活动会话。

本地队列满时暂停任务，既有包不被自动裁剪；恢复连接并确认上送、积压低于容量 80% 后，监督器尝试重建异常任务。状态文件记录暂停及积压情况。这里验证的是 JSON 队列容量；真实满盘、掉电及介质故障仍需单独验收。

## 中心认证、配置与接收

网关使用独立 `Gateway` HTTP 身份，不使用普通用户 JWT。管理员创建或轮换时得到一次随机密钥，中心只保存其 SHA-256；列举、详情和操作日志不返回密钥或摘要。普通用户 JWT 不能调用网关进程接口，网关密钥也不能访问普通用户或管理接口。

中心默认要求实际 HTTPS 请求。`Gateway:AllowLoopbackHttp` 默认关闭，只在显式开启且对端 IP 为回环地址时接受 HTTP；测试启动器明确开启此选项。中心不依据任意客户端提交的转发头认定请求为 HTTPS。生产部署须配置正确的 TLS 接入。

握手带协议版本、安装数据流和本次进程 ID。活动租约默认 30 秒，同进程握手重试返回原会话，其他进程在租约有效时被拒绝。续约、取配置和上送都再次检查当前密钥、启用状态、会话及期限；释放会话、停用或轮换密钥使原会话失效。租约到期后重新握手会获得新会话。

设备增加可空 `GatewayId`，迁移后原设备保持本地采集。中心不为远程设备创建驱动；驱动工厂也拒绝误用。切换采集位置要求设备停用、原本地任务实际退出；未响应取消的旧任务仍保留引用，在实际完成前不能视为已停止或启动替代任务。由一个网关迁出时，还要求它已确认该设备的停用配置。

配置按设备、测点和凭据生成版本摘要并保存不含明文密码的归档元数据。仅经过认证的当前网关会话可取得自己分配的设备、测点和所需 OPC 密码，响应禁止缓存；密码由中心 Data Protection 解密，网关离线副本再用自己的密钥保护。确认未下发的版本或提交其他网关的设备/测点会被拒绝。

数据包通过版本、摘要、数量、类型、归属、时间及顺序检查后，在 `synchronous=FULL` 事务中写入中心收件箱并推进接收进度，提交后才回复确认。默认全局待处理 JSON 限额为 512 MiB，单包上限 16 MiB；满时返回 429，不确认新包。重复接收不再入队，最新重复序号内容变化、乱序和错误数据流会被拒绝。

消费者按每个数据流的序号处理，使用当时配置的归档策略与持久游标写历史。历史按测点/时间幂等插入，完成后才提交处理进度并删除收件箱内容；历史已提交但处理进度失败时重试不会重复插入。失败包保留错误及重试时间，不阻止其他流处理。

只有当前会话、当前已确认配置、新鲜采样时间且晚于现有实时值的数据才更新实时缓存并进入测点报警输入。旧配置和迟到批次可补历史，不能覆盖当前值。失联时网关连接状态会离线，测点沿用龄期/过期显示；中心推断离线质量区间的持久归档仍需随历史可靠性完善。网关目前上送通信质量和设备状态，设备离线报警事件的中心生成/恢复闭环仍待贯通。中心本地历史通道排除远程测点，避免与网关归档重复写入。

远程控制进入有身份、配置、期限及持久状态的实际网关执行链路。测试读取、详细诊断和 OPC 工程操作则走绑定原会话及配置的在线请求，收到当前网关回执才返回结果。旧版本、离线或配置未确认时拒绝，不能转而连接中心主机。工程请求不跨重启持久保存，修改结果未确认时须查询实际状态，详见 `remote-engineering.md`。

### 当前接口

| 范围 | 接口 |
|---|---|
| 管理员 | `GET/POST /api/gateways`、`GET/PUT /api/gateways/{id}` |
| 密钥/会话 | `POST /api/gateways/{id}/rotate-key`、`POST /api/gateways/{id}/release-session` |
| 采集位置 | `POST /api/gateways/assignments/{deviceId}`，正文为可空 `gatewayId` |
| 网关进程 | `POST /api/gateway-agent/hello`、`GET /api/gateway-agent/configuration`、`POST /api/gateway-agent/heartbeat`、`POST /api/gateway-agent/telemetry`、`POST /api/gateway-agent/goodbye` |
| 远程命令 | 操作员 `POST /api/commands`、`GET /api/commands/{id}`；网关 `GET /api/gateway-agent/commands`、`POST /api/gateway-agent/commands/{id}/authorize`、`POST /api/gateway-agent/command-results` |
| 远程工程 | 沿用设备测试、浏览/导入及诊断接口；新增设备范围的证书接口，以及网关 `GET /api/gateway-agent/engineering`、`POST /api/gateway-agent/engineering-results`，详见 `remote-engineering.md` |

进程请求使用 `Authorization: Gateway <编号>:<密钥>`；握手以外同时提供 `X-Scada-Session`，遥测还提供 `X-Scada-Payload-Sha256`。只有显式匹配确认才能删除本地队首包。中心网关管理界面尚待实现，运行方式见 `gateway-deployment.md`，不要把密钥放进 URL。

SQLite 提交设置依据官方 [WAL 说明](https://www.sqlite.org/wal.html)及 [synchronous 说明](https://www2.sqlite.org/pragma.html)。这些设置加强提交持久性；实际存储设备、操作系统和掉电行为仍需验收，不能据此宣称绝对不丢数据。

## 与采集循环的连接

`ICollectorJournal` 是可选的批次持久记录接口，`GatewayCollectorJournal` 将配置版本固定到当前采集运行实例。

- 正常读取先计算完整工程量批次，等待持久提交，再更新实时缓存并发布。持久记录尚未完成时不提前发布正常样本。
- 通信故障也形成带原因的质量批次，便于之后补传。持久队列满或持续无法写入时，诊断明确显示任务异常暂停；缓存标记通信故障，已保存队列保留。网关监督进程在积压释放后重试异常任务。
- 控制写入及回读后也尝试持久记录；记录失败返回“写入已发送、持久记录失败”，不重复下发物理写入。它不能将本来已发出的命令描述为从未执行。

现有中心采集进程没有注册该接口，保持原来的历史流程；这次改动**没有完成第 6 项的中心历史持久缓冲**。

## 本地命令日志

命令以不可变 ID、设备/测点、工程值、配置版本及截止时间保存。重复 ID 内容变化被拒绝，同一命令只能从 Reserved 成功进入 Started 一次，终态结果不能被重复请求覆盖。

执行授权令牌和离线配置的存储接口接收调用方已经保护的内容，运行进程已接入持久密钥及 Data Protection；中心在线授权、执行及回执已经接入。网关配置传输模型中的 OPC 密码只能在受认证 HTTPS 通道中使用，不可写入普通日志。

恢复必须持有当前安装目录的独占文件租约，不能只凭 PID、锁文件内容或历史状态判断旧进程已经停止。恢复将 Reserved 归类为未下发，将 Started 归类为结果未知；二者都不重新开始执行。结果保留到中心确认，已确认且已过期至少 7 天的记录才可清理。命令日志默认上限 100000 条，满时拒绝新命令，不覆盖旧记录。

中心与网关按同一不可变命令编号对账，执行前重新验证当前会话、配置、账户和期限。用户可查询原编号，不通过创建新命令处理未知状态。Modbus TCP 旧客户端的丢确认重发已由实际报文计数发现并修复；具体状态机、边界和验证见 `remote-control.md`。

## 当前验证与下一步

网关自动测试包含文件重开恢复、连续序号、容量与确认、完整性检查、并发写入、过期/重复命令、命令恢复、独占文件租约、受保护配置、错误数据库保护，以及实际采集任务的提交先后顺序、队列满与写后记录失败。包含离线配置、撤权持久化、慢旧 I/O、正常停止，以及错误/过期/异会话授权和命令日志满时不取得执行授权。真实 HTTP 测试覆盖接受数据后连接断开、同包重传、503、错误确认、超时、异常拒绝响应体和禁止重定向；新增工程回执确认丢失不重执行、取消、配置切换等待实际 I/O、期限及凭据脱敏。

标准 .NET 全套 199 项通过（采集 75、引擎 46、服务端 32、网关 46），`npm run test:e2e` 的 30 项接口/浏览器场景及前后端、模拟器和网关构建通过；控制/工程真实进程场景另连续三轮通过。包含中心持久命令、同 ID 去重、授权幂等、账户/配置/期限再校验、用户取消、中心重建、旧会话、迟到回执及查询归属，以及远程工程的能力协商、范围和回执检查。Modbus TCP 的错误响应、线圈写/读和丢写确认计数回归保留。旧库迁移、本地采集和此前场景保留，原有 7 条传递依赖兼容警告未屏蔽。

真实独立进程场景通过 SDK OPC UA 模拟器采集 23.5 并上送倍率后的 47，覆盖网络中断、离线强制结束/重启、稳定数据流与序号、历史补传、禁止同目录双进程、队列满暂停及补传后恢复、配置停用确认后迁移，以及撤权后离线重启不采集。网关进程不与测试中心共用驱动。

远程控制场景通过实际 Modbus TCP 服务器统计写报文，覆盖工程量反算/回读、重复编号及不同值拒绝、画面动作复用编号、浏览器下发/查询、丢执行授权、丢回执、离线过期、丢 PLC 写确认和执行中崩溃重启。原驱动在丢写确认时实际多发一次的问题已由该测试暴露；替换收发后全过程没有额外写报文。页面回执截图已检查。

远程工程场景启动实际网关及 OPC SDK 服务器，验证中心/网关公钥不同、仅网关信任库改变、错误预期范围拒绝、按用户隔离分页游标、元数据复核与导入、远程原始值测试、诊断分页/导出/重连、撤销信任后离线，以及浏览器选择网关并下载对应公钥。页面截图已检查。中心测试覆盖旧版能力、当前权限、会话和配置变化、并发限额、超期回执，以及中心重建后不重放工程修改。

首次全量运行曾在队列满后的恢复检查中超过 15 秒，后续带诊断的相同顺序重跑、连续三轮进程测试及最终全量回归均通过，暂未复现；**尚未定位该次超时的根因，不能称为已修复**。失败时现保存状态、链路响应及脱敏进程日志附件，后续长稳与压力演练继续跟踪。

工程阶段的一次完整回归中，控制场景断网恢复时进程异常退出，原日志只有通用提示；后续单独运行及连续三轮控制/工程场景通过，未复现，**该次退出根因仍未确定**。现增加不含异常消息或参数的失败类型和调用位置记录，测试附件增加进程退出码；与前述队列恢复超时分别跟踪，不将通过重跑表述为修复。

尚未完成 SCM 安装、现场、长期运行、真实满盘/掉电或规模验收。下一阶段继续接入设备离线报警闭环和管理界面，并完善逐协议控制互操作及故障演练，每项仍按本页完整要求验收。
